# Heating System Service History — 88 Cedar Row (P003)
Appliance: Worcester 30i combi, installed 2019.

- 2024-11-03: Annual service. No defects. Gas tightness pass.
- 2025-11-12: Annual service. Condensate trap cleaned, inhibitor topped up.
- 2026-03-02: Callout — intermittent lockout (EA error). PCB connector reseated.
- 2026-07-15: Total loss of heating and hot water reported (repair R105, Emergency). Diverter valve failure suspected. Parts on order; temporary electric heaters issued same day per policy for total-loss events.

Note: two callouts in 12 months triggers the repeat-failure review under the responsive repairs policy; asset flagged for reliability watch.
